DEF func_one : bool ==
DEF (arg_one) : bool ==
DEF yourfunc_three(arg_two) : 
DEF MAIN () : bool ==

