
DEF X(a:nat) : bool == false

DEF Y(b:nat) : nat == 5

