

DEF X(a:nat): bool == false

DEF MAIN : nat == 5

DEF X(b:nat): nat == 5
