DEF MAIN : nat == 5
DEF add(a:nat): bool == false
