DEF X(a:nat): bool == false
DEF MAIN : nat == X(4)
