DEF MAIN : nat == IF true THEN 4 ELSE false FI
