DEF X(a:nat) : bool == false
DEF MAIN : nat == IF true THEN 4 ELSE X(false) FI
