DEF MAIN : nat == sub(4,5)
