
DEF X : nat == 5

DEF MAIN : bool == false

