DEF X : nat == 
DEF MAIN : bool == true
DEF Y(b:nat) == 45
DEF Z(b:nat) == IF FI

